### **Briefing: PMOC e a Modernização do Setor de Climatização (HVAC) no Brasil**

#### Sumário Executivo

O Plano de Manutenção, Operação e Controle (PMOC) no Brasil evoluiu de uma recomendação operacional para uma exigência legal rigorosa, consolidada pela  **Lei nº 13.589/2018** . Esta legislação torna obrigatória a manutenção contínua de sistemas de climatização em ambientes de uso coletivo para garantir a Qualidade do Ar Interior (QAI). O setor atravessa uma transição crítica: a mudança da "manutenção básica" para um modelo de  **compliance digital, rastreabilidade e analytics** . A integração de tecnologias como IoT (Internet das Coisas), sensores de CO₂ e sistemas de gestão (CMMS) é o principal diferencial competitivo, permitindo que as empresas migrem de serviços comoditizados para contratos de alta performance e auditoria preditiva, especialmente em mercados técnicos como o hospitalar.

#### 1\. Estrutura Legal e Regulatória Obrigatória

A conformidade do PMOC é sustentada por um tripé que une legislação federal, normas sanitárias e normas técnicas da ABNT.

##### 1.1. Base Jurídica e Sanitária

* **Lei nº 13.589/2018:**  A lei principal. Torna o PMOC obrigatório em todos os edifícios de uso coletivo (públicos ou privados), incluindo shoppings, escolas, hospitais, escritórios e call centers. Define a responsabilidade do proprietário pela manutenção.  
* **Portaria MS nº 3.523/1998:**  Referência operacional histórica do Ministério da Saúde que estabelece os fundamentos do plano.  
* **RE nº 09/2003 da ANVISA:**  Norma de fiscalização sanitária que define os padrões de qualidade do ar (microbiologia, CO₂, fungos e partículas). Possui peso jurídico crítico em auditorias e fiscalizações.

##### 1.2. Normas Técnicas ABNT (Espinha Dorsal)

Norma,Foco Principal,Aplicação no PMOC

NBR 16401,"Projetos, Conforto e QAI","A Parte 3 é crítica, definindo requisitos de filtragem e renovação de ar."

NBR 13971,Operação e Manutenção,"Estabelece periodicidades, checklists e rotinas preventivas."

NBR 7256,Ambientes Hospitalares,Requisitos rigorosos: pressão positiva/negativa e filtragem HEPA.

NBR 15848,Avaliação da QAI,Foca em atividades que afetam o ar em reformas e operações.

NBR 5410,Instalações Elétricas,Garante a segurança nos circuitos e alimentação do sistema HVAC.

NBR 14679,Higienização,Procedimentos para limpeza profunda de dutos e serpentinas.

#### 2\. Qualidade do Ar Interior (QAI) e Monitoramento

A análise da qualidade do ar não é apenas técnica, mas uma evidência legal de conformidade que deve ser realizada por laboratórios especializados.

* **Periodicidade:**  A análise da qualidade do ar deve ser realizada de forma  **semestral** .  
* **Parâmetros de Fiscalização:**  
* **Dióxido de Carbono (CO₂):**  Indicador principal da taxa de renovação de ar externo.  
* **Fungos e Microbiologia:**  Monitoramento de contaminantes biológicos prejudiciais à saúde ocupacional.  
* **Material Particulado:**  Controle de poeira e partículas em suspensão.  
* **Temperatura e Umidade:**  Essenciais para o conforto térmico e para evitar a proliferação de microrganismos.

#### 3\. Digitalização e HVAC Analytics

O mercado está abandonando relatórios manuais em PDF em favor de plataformas de gestão que oferecem evidências em tempo real.

##### 3.1. Estratégia de Evolução de Sistemas

1. **Nível 1 (Operacional):**  Cadastro de ativos, etiquetas QR Code e checklists digitais.  
2. **Nível 2 (Compliance):**  Gestão de ARTs, certificados de laboratório, trilha de evidências fotográficas e assinaturas digitais.  
3. **Nível 3 (Analytics/IA):**  Monitoramento de consumo energético, inteligência preditiva para falhas de compressor, análise de ΔT (Delta T) e saturação de filtros.

##### 3.2. Integração IoT e Hardware

O uso de hardware embarcado transforma o PMOC em uma ferramenta de auditoria contínua:

* **Microcontroladores (ESP32):**  Para coleta de dados de sensores.  
* **Protocolos:**   **MQTT**  para comunicação em nuvem e  **Modbus**  para integração direta com Chillers e Fancoils.  
* **Conectividade LoRa:**  Recomendada para grandes edifícios onde o Wi-Fi é instável, garantindo que o sinal atravesse barreiras físicas.

#### 4\. Rotinas Operacionais: O Caso dos Sistemas Split

Para sistemas Split em ambientes administrativos, a manutenção deve ser rigorosa para compensar a falta de renovação de ar nativa desses equipamentos.

##### 4.1. Cronograma de Manutenção (Baseado na NBR 13971\)

* **Mensal:**  Limpeza de filtros, inspeção de drenagem e testes operacionais (painel, controle remoto).  
* **Trimestral:**  Reaperto de bornes elétricos (NBR 5410), limpeza de placas eletrônicas e inspeção de isolamento térmico.  
* **Semestral:**  Higienização profunda de serpentinas (NBR 14679), medição de corrente/tensão e teste de componentes eletrônicos.  
* **Anual:**  Análise laboratorial completa da QAI conforme RE 09/2003.

##### 4.2. Diferenciais para Manutenção Premium

A inclusão de diagnósticos avançados aumenta a barreira técnica contra concorrentes:

* **Log de Falhas:**  Extração eletrônica de códigos de erro das placas principais.  
* **Estado do Inverter:**  Monitoramento da frequência de operação para detectar ciclos anormais de consumo.  
* **Rastreabilidade:**  Registro de todas as atividades com fotos "antes e depois" vinculadas ao TAG do equipamento.

#### 5\. Conclusão e Oportunidades de Mercado

O mercado de PMOC no Brasil apresenta uma "oportunidade brutal" para soluções que integrem conformidade legal com tecnologia de ponta. O setor hospitalar destaca-se como o mais técnico e lucrativo devido à complexidade da  **NBR 7256** . Sistemas de gestão que automatizam a geração de documentos de conformidade, cruzando os ativos com a tabela mestre da  **NBR 13971** , e que oferecem dashboards de QAI baseados em sensores, estão posicionados para dominar o segmento  *enterprise*  e de alta performance.

## **Manual de Conformidade e Gestão de PMOC para Splits**

Com base nas normas técnicas e legislações vigentes, um modelo de **PMOC (Plano de Manutenção, Operação e Controle)** para aparelhos do tipo **Split** em um **prédio administrativo** deve ser estruturado para garantir a qualidade do ar, o conforto térmico e a conformidade legal 1, 2\.

Abaixo, apresento uma estrutura modelo fundamentada nas fontes:

### **1\. Identificação do Edifício e do Proprietário**

* **Dados do Prédio:** Nome, endereço e CNPJ do prédio administrativo 1\.  
* **Responsável Legal:** Identificação do proprietário ou preposto responsável pelo cumprimento da **Lei nº 13.589/2018** 1\.  
* **Responsável Técnico (RT):** Nome e registro profissional (CREA/CFT) com a respectiva **ART/TRT** vinculada 3, 4\.

### **2\. Inventário de Ativos (Sistema Split)**

* **Identificação por TAG/QRCode:** Cada evaporadora e condensadora deve possuir uma etiqueta de identificação única para rastreabilidade 3, 5\.  
* **Descrição Técnica:** Localização (ex: Sala 102), marca, modelo, capacidade (BTUs) e fluido refrigerante 3\.

### **3\. Plano de Manutenção e Rotinas (Base: NBR 13971\)**

As periodicidades devem seguir as diretrizes da **NBR 13971** e da **Portaria MS nº 3.523/1998** 2, 6:

Periodicidade,Atividade Sugerida para Splits,Referência

Mensal,"Limpeza de filtros de ar, inspeção de drenagem e verificação de ruídos/vibrações anormais.","6, 7"

Trimestral,"Inspeção elétrica (reaperto de bornes), limpeza de serpentinas (evaporadora) e verificação de isolamento térmico.","6, 7"

Semestral,"Higienização profunda (conforme NBR 14679), verificação de carga de fluido e teste de componentes eletrônicos.","7, 8"

Anual,Análise da Qualidade do Ar Interior (RE 09 ANVISA) por laboratório certificado.,6

### **4\. Parâmetros de Qualidade do Ar (RE 09/2003 e NBR 16401-3)**

Para o ambiente administrativo, o plano deve prever o controle de:

* **Renovação de Ar:** Como splits residenciais/comuns não renovam o ar sozinhos, o PMOC deve indicar se há janelas ou sistemas complementares de exaustão/insuflamento 2\.  
* **Limites de QAI:** Controle de CO₂, fungos, particulados e temperatura/umidade para conforto ocupacional 2, 6\.

### **5\. Checklists e Comprovação Digital**

Para uma gestão moderna e de conformidade "premium", o modelo deve incluir:

* **Trilha de Evidências:** Registro fotográfico antes e depois de cada manutenção 3\.  
* **Assinatura Digital:** Validação dos relatórios pelo técnico e pelo cliente via sistema 5\.  
* **Relatório de Não Conformidades:** Espaço para registrar problemas que exijam retrofit ou reparos imediatos 4, 6\.

### **Sugestão de Implementação Tecnológica**

Como você está desenvolvendo um sistema, este modelo pode ser automatizado através de um **módulo de "Geração Automática de PMOC"**, onde o sistema cruza os ativos cadastrados com a tabela mestre da **NBR 13971**, disparando as ordens de serviço (OS) e gerando o PDF final de compliance para fiscalização sanitária 5, 7\.

Guia de Checklists Eletrônicos para PMOC em Sistemas Split

Os checklists para os componentes eletrônicos de sistemas **Split** dentro do PMOC devem ser estruturados seguindo principalmente as diretrizes operacionais da **NBR 13971** e os requisitos de segurança e instalações elétricas da **NBR 5410** 1, 2\.

Embora o PMOC foque muito em higienização, a parte eletrônica é vital para a **eficiência energética** e a **rastreabilidade** demandada pelo mercado moderno 3\.

Abaixo, detalho os itens essenciais para compor esses checklists, divididos por periodicidade e complexidade técnica:

### **1\. Checklist Periódico (Base: NBR 13971 e NBR 5410\)**

Estes itens devem compor as ordens de serviço (OS) regulares do sistema:

* **Mensal (Inspeção Visual e Operacional):**  
* Verificação do funcionamento do **painel/display** e receptores de infravermelho 1, 4\.  
* Teste de operação do **controle remoto** e resposta dos modos de operação (Cool, Heat, Dry) 4\.  
* Verificação visual de sinais de superaquecimento em cabos de alimentação 2\.  
* **Trimestral (Inspeção Elétrica e Conexões):**  
* **Reaperto de bornes** e terminais elétricos (essencial para evitar arcos e falhas prematuras) 2, 4\.  
* Inspeção da **integridade da isolação** dos condutores elétricos que alimentam o compressor e ventiladores 2\.  
* Limpeza de poeira acumulada sobre as **placas eletrônicas (PCBs)** para evitar curtos por umidade 3, 4\.  
* **Semestral (Diagnóstico e Proteção):**  
* Medição da **corrente elétrica** (A) e **tensão** (V) de operação, comparando com a placa do fabricante 4\.  
* Teste dos dispositivos de **proteção e aterramento** (conforme NBR 5410\) 2\.  
* Verificação do estado dos capacitores (em modelos não-inverter) ou dos módulos de potência (em modelos Inverter) 4\.

### **2\. Checklist de Sensores e Inteligência (Foco em QAI e Conforto)**

Com base na **NBR 16401 (Partes 2 e 3\)**, os componentes que garantem os parâmetros de conforto devem ser validados:

* **Sensores de Temperatura (Termistores):** Verificar se o sensor de temperatura ambiente e o de serpentina estão lendo valores corretos (calibração básica) 1\.  
* **Sensores de Umidade (se houver):** Essencial para o controle de conforto ocupacional 1\.  
* **Sensores de Presença:** Validar se os sistemas de economia de energia estão atuando corretamente no desligamento automático.

### **3\. Checklist Avançado (Diferencial para Software/Analytics)**

Para o desenvolvimento de um sistema "premium" ou com **IoT**, o checklist eletrônico deve incluir pontos que alimentem a **IA preditiva** e o **HVAC Analytics** 5, 6:

* **Monitoramento de ΔT (Delta T):** Registro eletrônico da diferença de temperatura entre entrada e saída do ar para detectar perda de rendimento 5\.  
* **Log de Falhas:** Extração e registro de códigos de erro armazenados na memória da placa principal 5\.  
* **Consumo Energético:** Se houver hardware de medição (como **ESP32** ou **Modbus**), registrar o histórico de consumo para relatórios de ESG 7\.  
* **Estado do Inverter:** Verificação da frequência de operação do compressor para identificar ciclos anormais de liga/desliga 5\.

A estruturação desses dados no seu sistema permitirá que o PMOC deixe de ser apenas um "PDF de limpeza" e se torne uma ferramenta de **conformidade e auditoria digital**, gerando barreiras técnicas reais contra a concorrência 3, 6\.

Como você está trabalhando na parte de eletrônica, gostaria de explorar como integrar a leitura desses sensores (via ESP32/MQTT) diretamente nos checklists automáticos do seu sistema?

Diretrizes e Padrões de Qualidade do Ar Interior ANVISA

Com base na resolução **RE nº 09/2003 da ANVISA**, os parâmetros que devem constar no relatório para fins de fiscalização sanitária e controle da **Qualidade do Ar Interior (QAI)** são focados em indicadores biológicos, químicos e físicos 1\.

Os parâmetros essenciais mencionados nas fontes incluem:

* **Padrões Microbiológicos:** Verificação da presença e contagem de microrganismos no ambiente 1\.  
* **Fungos:** Monitoramento da biodiversidade e concentração de fungos, sendo um dos itens mais críticos para a saúde ocupacional 1, 2\.  
* **Dióxido de Carbono (CO₂):** Utilizado como indicador da taxa de renovação de ar externo no ambiente 1, 2\.  
* **Material Particulado:** Concentração de poeira e partículas em suspensão no ar 1\.  
* **Temperatura e Umidade:** Parâmetros físicos fundamentais para o conforto térmico e para evitar a proliferação de contaminantes 2\.

A inclusão desses dados no PMOC é considerada **criticamente jurídica**, pois a RE 09/2003 é a norma utilizada diretamente na **fiscalização sanitária** 1\. Para sistemas modernos e de "auditoria digital", esses parâmetros podem ser coletados via sensores e apresentados em **dashboards de conformidade**, garantindo a rastreabilidade exigida pelo mercado 2-4.

Monitoramento Inteligente de CO2 e Compliance em Sistemas HVAC

A integração de sensores IoT para o monitoramento de $CO\_2$ é um dos maiores diferenciais técnicos para um sistema de PMOC moderno, permitindo transitar de uma manutenção reativa para o **HVAC Analytics** e **auditoria digital** 1, 2\.

Para realizar essa integração de forma eficiente e em conformidade com as normas, você deve seguir estes pilares:

### **1\. Camada de Hardware e Protocolos**

Com base na sua expertise em eletrônica e nas sugestões de stack tecnológica, a estrutura deve focar em:

* **Sensores IAQ (Indoor Air Quality):** Utilizar sensores específicos para $CO\_2$ integrados a microcontroladores como o **ESP32** 3\.  
* **Protocolos de Comunicação:** O uso de **MQTT** é ideal para o envio de dados em tempo real para a nuvem, enquanto o **Modbus** pode ser usado para comunicação direta com máquinas de grande porte (Chillers/Fancoils) 3\.  
* **Conectividade:** Em grandes prédios administrativos, o uso de **gateways LoRa** é recomendado para garantir o alcance do sinal através de barreiras físicas (paredes e lajes) sem depender exclusivamente do Wi-Fi local 3\.

### **2\. Conformidade com a RE 09/2003 e NBR 16401**

O monitoramento de $CO\_2$ não é apenas um recurso tecnológico, mas uma exigência legal e técnica:

* **Indicador de Renovação:** O $CO\_2$ é o principal parâmetro da **RE 09/2003 da ANVISA** para verificar se a taxa de renovação de ar externo está adequada 4\.  
* **Padrões de QAI:** Os dados coletados pelos sensores devem ser confrontados com os limites estabelecidos pela **NBR 16401-3 (Qualidade do Ar Interior)** 5\. O sistema deve gerar alertas automáticos caso os níveis de $CO\_2$ ultrapassem os limites permitidos, indicando falha na ventilação ou saturação ocupacional 2, 5\.

### **3\. Integração no Ecossistema de Software**

Para que os dados dos sensores gerem valor no seu sistema CMMS/PMOC, eles devem ser processados no módulo de **QAI (Qualidade do Ar Interior)**:

* **Dashboards de Conformidade:** Os dados de $CO\_2$, temperatura e umidade devem ser visualizados em dashboards que comprovem a estabilidade do ambiente para o cliente final e para a fiscalização 3\.  
* **Trilha de Evidências:** O registro histórico desses dados serve como uma "trilha de evidência" digital, complementando a análise semestral exigida por lei e oferecendo uma camada extra de segurança jurídica ao proprietário do imóvel 3, 6\.  
* **Manutenção Preditiva:** Através da análise desses dados (Analytics), o sistema pode identificar padrões, como um aumento gradual de $CO\_2$ em horários específicos, sugerindo a necessidade de ajuste nos dampers de renovação ou manutenção nos ventiladores antes que ocorra uma infração sanitária 2, 7\.

Essa abordagem transforma o PMOC de um simples "emissor de PDF" em uma **plataforma de compliance e eficiência energética**, criando uma barreira técnica real contra concorrentes que atuam apenas de forma analógica 1, 7\.

